{
 "about": {
  "what": "published IEEE PES test feeder solution (voltage profile, regulator taps), read from the report in this folder",
  "source": "https://cmte.ieee.org/pes-testfeeders/resources/ (feeder123.zip)",
  "report": "IEEE 123 Node Test Feeder Letterhead.doc",
  "report_sha256": "30225e9d7e7918b46d5407500aaff7b950d13bfd63b1d363e74a760bd91144bb",
  "made_by": "scratch/phase4/make_published_reference.py",
  "reader": "Name: antiword.exe; Purpose: Display MS-Word files; Author: (C) 1998-2005 Adri van Os",
  "date": "2026-11-13",
  "units": "|V| in pu, angle in degrees (line-to-neutral), miles to source"
 },
 "feeder": "ieee123",
 "nodes": {
  "150": {
   "phases": {
    "1": [
     1.0,
     0.0
    ],
    "2": [
     1.0,
     -120.0
    ],
    "3": [
     1.0,
     120.0
    ]
   },
   "miles": 0.0
  },
  "RG1": {
   "phases": {
    "1": [
     1.0437,
     0.0
    ],
    "2": [
     1.0438,
     -120.0
    ],
    "3": [
     1.0438,
     120.0
    ]
   },
   "miles": 0.0
  },
  "149": {
   "phases": {
    "1": [
     1.0436,
     -0.02
    ],
    "2": [
     1.0437,
     -120.02
    ],
    "3": [
     1.0436,
     119.98
    ]
   },
   "miles": 0.0
  },
  "1": {
   "phases": {
    "1": [
     1.0311,
     -0.66
    ],
    "2": [
     1.0412,
     -120.33
    ],
    "3": [
     1.0348,
     119.6
    ]
   },
   "miles": 0.076
  },
  "2": {
   "phases": {
    "2": [
     1.041,
     -120.33
    ]
   },
   "miles": 0.109
  },
  "3": {
   "phases": {
    "3": [
     1.0331,
     119.57
    ]
   },
   "miles": 0.123
  },
  "4": {
   "phases": {
    "3": [
     1.0326,
     119.56
    ]
   },
   "miles": 0.161
  },
  "5": {
   "phases": {
    "3": [
     1.0318,
     119.55
    ]
   },
   "miles": 0.185
  },
  "6": {
   "phases": {
    "3": [
     1.0311,
     119.53
    ]
   },
   "miles": 0.232
  },
  "7": {
   "phases": {
    "1": [
     1.0218,
     -1.13
    ],
    "2": [
     1.0395,
     -120.57
    ],
    "3": [
     1.0291,
     119.35
    ]
   },
   "miles": 0.133
  },
  "8": {
   "phases": {
    "1": [
     1.0158,
     -1.44
    ],
    "2": [
     1.0382,
     -120.74
    ],
    "3": [
     1.0253,
     119.18
    ]
   },
   "miles": 0.171
  },
  "12": {
   "phases": {
    "2": [
     1.0379,
     -120.74
    ]
   },
   "miles": 0.213
  },
  "13": {
   "phases": {
    "1": [
     1.0079,
     -1.87
    ],
    "2": [
     1.036,
     -120.97
    ],
    "3": [
     1.0196,
     118.9
    ]
   },
   "miles": 0.227
  },
  "152": {
   "phases": {
    "1": [
     1.0078,
     -1.88
    ],
    "2": [
     1.036,
     -120.98
    ],
    "3": [
     1.0196,
     118.89
    ]
   },
   "miles": 0.227
  },
  "52": {
   "phases": {
    "1": [
     1.0018,
     -2.26
    ],
    "2": [
     1.0348,
     -121.22
    ],
    "3": [
     1.0164,
     118.64
    ]
   },
   "miles": 0.303
  },
  "53": {
   "phases": {
    "1": [
     0.9991,
     -2.43
    ],
    "2": [
     1.034,
     -121.34
    ],
    "3": [
     1.0148,
     118.51
    ]
   },
   "miles": 0.341
  },
  "54": {
   "phases": {
    "1": [
     0.9976,
     -2.53
    ],
    "2": [
     1.0334,
     -121.41
    ],
    "3": [
     1.0138,
     118.43
    ]
   },
   "miles": 0.365
  },
  "55": {
   "phases": {
    "1": [
     0.9974,
     -2.54
    ],
    "2": [
     1.0334,
     -121.42
    ],
    "3": [
     1.0139,
     118.43
    ]
   },
   "miles": 0.417
  },
  "56": {
   "phases": {
    "1": [
     0.9974,
     -2.53
    ],
    "2": [
     1.0332,
     -121.43
    ],
    "3": [
     1.014,
     118.43
    ]
   },
   "miles": 0.469
  },
  "57": {
   "phases": {
    "1": [
     0.9945,
     -2.83
    ],
    "2": [
     1.0306,
     -121.61
    ],
    "3": [
     1.0113,
     118.21
    ]
   },
   "miles": 0.431
  },
  "58": {
   "phases": {
    "2": [
     1.03,
     -121.63
    ]
   },
   "miles": 0.478
  },
  "59": {
   "phases": {
    "2": [
     1.0296,
     -121.63
    ]
   },
   "miles": 0.526
  },
  "60": {
   "phases": {
    "1": [
     0.988,
     -3.51
    ],
    "2": [
     1.0256,
     -122.0
    ],
    "3": [
     1.0052,
     117.76
    ]
   },
   "miles": 0.573
  },
  "160": {
   "phases": {
    "1": [
     0.988,
     -3.52
    ],
    "2": [
     1.0256,
     -122.01
    ],
    "3": [
     1.0052,
     117.75
    ]
   },
   "miles": 0.573
  },
  "RG4": {
   "phases": {
    "1": [
     1.0374,
     -3.52
    ],
    "2": [
     1.032,
     -122.01
    ],
    "3": [
     1.0366,
     117.75
    ]
   },
   "miles": 0.573
  },
  "67": {
   "phases": {
    "1": [
     1.0355,
     -3.77
    ],
    "2": [
     1.0311,
     -122.19
    ],
    "3": [
     1.0345,
     117.61
    ]
   },
   "miles": 0.64
  },
  "68": {
   "phases": {
    "1": [
     1.034,
     -3.79
    ]
   },
   "miles": 0.677
  },
  "69": {
   "phases": {
    "1": [
     1.0322,
     -3.83
    ]
   },
   "miles": 0.73
  },
  "70": {
   "phases": {
    "1": [
     1.031,
     -3.85
    ]
   },
   "miles": 0.791
  },
  "71": {
   "phases": {
    "1": [
     1.0303,
     -3.86
    ]
   },
   "miles": 0.843
  },
  "72": {
   "phases": {
    "1": [
     1.0359,
     -3.86
    ],
    "2": [
     1.0302,
     -122.29
    ],
    "3": [
     1.0343,
     117.5
    ]
   },
   "miles": 0.692
  },
  "73": {
   "phases": {
    "3": [
     1.0321,
     117.46
    ]
   },
   "miles": 0.744
  },
  "74": {
   "phases": {
    "3": [
     1.0303,
     117.42
    ]
   },
   "miles": 0.81
  },
  "75": {
   "phases": {
    "3": [
     1.0293,
     117.4
    ]
   },
   "miles": 0.886
  },
  "76": {
   "phases": {
    "1": [
     1.0358,
     -3.92
    ],
    "2": [
     1.0297,
     -122.38
    ],
    "3": [
     1.0349,
     117.45
    ]
   },
   "miles": 0.73
  },
  "77": {
   "phases": {
    "1": [
     1.037,
     -3.99
    ],
    "2": [
     1.0308,
     -122.46
    ],
    "3": [
     1.0358,
     117.37
    ]
   },
   "miles": 0.805
  },
  "78": {
   "phases": {
    "1": [
     1.0373,
     -4.01
    ],
    "2": [
     1.0312,
     -122.48
    ],
    "3": [
     1.036,
     117.35
    ]
   },
   "miles": 0.824
  },
  "79": {
   "phases": {
    "1": [
     1.037,
     -4.02
    ],
    "2": [
     1.0313,
     -122.48
    ],
    "3": [
     1.0359,
     117.36
    ]
   },
   "miles": 0.867
  },
  "80": {
   "phases": {
    "1": [
     1.0394,
     -4.07
    ],
    "2": [
     1.0329,
     -122.54
    ],
    "3": [
     1.0368,
     117.24
    ]
   },
   "miles": 0.914
  },
  "81": {
   "phases": {
    "1": [
     1.0415,
     -4.14
    ],
    "2": [
     1.0352,
     -122.57
    ],
    "3": [
     1.0374,
     117.14
    ]
   },
   "miles": 1.004
  },
  "82": {
   "phases": {
    "1": [
     1.0424,
     -4.18
    ],
    "2": [
     1.0364,
     -122.6
    ],
    "3": [
     1.0382,
     117.11
    ]
   },
   "miles": 1.052
  },
  "83": {
   "phases": {
    "1": [
     1.0436,
     -4.2
    ],
    "2": [
     1.0375,
     -122.63
    ],
    "3": [
     1.039,
     117.07
    ]
   },
   "miles": 1.099
  },
  "84": {
   "phases": {
    "3": [
     1.0348,
     117.09
    ]
   },
   "miles": 1.132
  },
  "85": {
   "phases": {
    "3": [
     1.0336,
     117.07
    ]
   },
   "miles": 1.222
  },
  "86": {
   "phases": {
    "1": [
     1.0349,
     -3.95
    ],
    "2": [
     1.0279,
     -122.55
    ],
    "3": [
     1.0364,
     117.42
    ]
   },
   "miles": 0.862
  },
  "87": {
   "phases": {
    "1": [
     1.0342,
     -3.97
    ],
    "2": [
     1.0272,
     -122.63
    ],
    "3": [
     1.0369,
     117.39
    ]
   },
   "miles": 0.947
  },
  "88": {
   "phases": {
    "1": [
     1.0342,
     -4.0
    ]
   },
   "miles": 0.98
  },
  "89": {
   "phases": {
    "1": [
     1.0338,
     -3.96
    ],
    "2": [
     1.027,
     -122.68
    ],
    "3": [
     1.0373,
     117.38
    ]
   },
   "miles": 0.999
  },
  "90": {
   "phases": {
    "2": [
     1.0269,
     -122.72
    ]
   },
   "miles": 1.042
  },
  "91": {
   "phases": {
    "1": [
     1.0336,
     -3.96
    ],
    "2": [
     1.0266,
     -122.69
    ],
    "3": [
     1.0376,
     117.36
    ]
   },
   "miles": 1.042
  },
  "92": {
   "phases": {
    "3": [
     1.0375,
     117.31
    ]
   },
   "miles": 1.099
  },
  "93": {
   "phases": {
    "1": [
     1.0333,
     -3.97
    ],
    "2": [
     1.0265,
     -122.71
    ],
    "3": [
     1.0377,
     117.37
    ]
   },
   "miles": 1.085
  },
  "94": {
   "phases": {
    "1": [
     1.0326,
     -3.98
    ]
   },
   "miles": 1.137
  },
  "95": {
   "phases": {
    "1": [
     1.0332,
     -3.96
    ],
    "2": [
     1.0261,
     -122.73
    ],
    "3": [
     1.0378,
     117.37
    ]
   },
   "miles": 1.141
  },
  "96": {
   "phases": {
    "2": [
     1.0258,
     -122.73
    ]
   },
   "miles": 1.179
  },
  "97": {
   "phases": {
    "1": [
     1.0345,
     -3.82
    ],
    "2": [
     1.0306,
     -122.21
    ],
    "3": [
     1.0338,
     117.6
    ]
   },
   "miles": 0.687
  },
  "197": {
   "phases": {
    "1": [
     1.0345,
     -3.82
    ],
    "2": [
     1.0306,
     -122.21
    ],
    "3": [
     1.0338,
     117.59
    ]
   },
   "miles": 0.687
  },
  "101": {
   "phases": {
    "1": [
     1.0337,
     -3.86
    ],
    "2": [
     1.0303,
     -122.22
    ],
    "3": [
     1.0332,
     117.59
    ]
   },
   "miles": 0.734
  },
  "102": {
   "phases": {
    "3": [
     1.0318,
     117.56
    ]
   },
   "miles": 0.777
  },
  "103": {
   "phases": {
    "3": [
     1.0301,
     117.53
    ]
   },
   "miles": 0.838
  },
  "104": {
   "phases": {
    "3": [
     1.0283,
     117.49
    ]
   },
   "miles": 0.971
  },
  "105": {
   "phases": {
    "1": [
     1.0323,
     -3.9
    ],
    "2": [
     1.0301,
     -122.27
    ],
    "3": [
     1.0335,
     117.61
    ]
   },
   "miles": 0.786
  },
  "106": {
   "phases": {
    "2": [
     1.029,
     -122.29
    ]
   },
   "miles": 0.829
  },
  "107": {
   "phases": {
    "2": [
     1.0275,
     -122.32
    ]
   },
   "miles": 0.938
  },
  "108": {
   "phases": {
    "1": [
     1.0309,
     -3.97
    ],
    "2": [
     1.0308,
     -122.28
    ],
    "3": [
     1.0334,
     117.65
    ]
   },
   "miles": 0.848
  },
  "109": {
   "phases": {
    "1": [
     1.0267,
     -4.05
    ]
   },
   "miles": 0.933
  },
  "110": {
   "phases": {
    "1": [
     1.0248,
     -4.09
    ]
   },
   "miles": 0.99
  },
  "111": {
   "phases": {
    "1": [
     1.024,
     -4.1
    ]
   },
   "miles": 1.099
  },
  "112": {
   "phases": {
    "1": [
     1.0241,
     -4.1
    ]
   },
   "miles": 1.014
  },
  "113": {
   "phases": {
    "1": [
     1.022,
     -4.14
    ]
   },
   "miles": 1.113
  },
  "114": {
   "phases": {
    "1": [
     1.0216,
     -4.15
    ]
   },
   "miles": 1.175
  },
  "300": {
   "phases": {
    "1": [
     1.0309,
     -3.97
    ],
    "2": [
     1.0308,
     -122.28
    ],
    "3": [
     1.0334,
     117.65
    ]
   },
   "miles": 1.037
  },
  "98": {
   "phases": {
    "1": [
     1.0343,
     -3.83
    ],
    "2": [
     1.0303,
     -122.22
    ],
    "3": [
     1.0336,
     117.59
    ]
   },
   "miles": 0.739
  },
  "99": {
   "phases": {
    "1": [
     1.0346,
     -3.82
    ],
    "2": [
     1.0295,
     -122.23
    ],
    "3": [
     1.0332,
     117.55
    ]
   },
   "miles": 0.843
  },
  "100": {
   "phases": {
    "1": [
     1.0348,
     -3.82
    ],
    "2": [
     1.0294,
     -122.21
    ],
    "3": [
     1.0328,
     117.53
    ]
   },
   "miles": 0.9
  },
  "450": {
   "phases": {
    "1": [
     1.0348,
     -3.82
    ],
    "2": [
     1.0294,
     -122.21
    ],
    "3": [
     1.0328,
     117.53
    ]
   },
   "miles": 1.052
  },
  "61": {
   "phases": {
    "1": [
     0.988,
     -3.51
    ],
    "2": [
     1.0256,
     -122.0
    ],
    "3": [
     1.0052,
     117.76
    ]
   },
   "miles": 0.677
  },
  "XF1": {
   "phases": {
    "1": [
     0.988,
     -3.51
    ],
    "2": [
     1.0256,
     -122.0
    ],
    "3": [
     1.0052,
     117.76
    ]
   },
   "miles": 0.677
  },
  "610": {
   "phases": {
    "1": [
     0.988,
     -3.51
    ],
    "2": [
     1.0256,
     -122.0
    ],
    "3": [
     1.0052,
     117.76
    ]
   },
   "miles": 0.677
  },
  "62": {
   "phases": {
    "1": [
     0.9872,
     -3.5
    ],
    "2": [
     1.0245,
     -121.98
    ],
    "3": [
     1.0032,
     117.75
    ]
   },
   "miles": 0.62
  },
  "63": {
   "phases": {
    "1": [
     0.9866,
     -3.49
    ],
    "2": [
     1.0236,
     -121.97
    ],
    "3": [
     1.0022,
     117.74
    ]
   },
   "miles": 0.654
  },
  "64": {
   "phases": {
    "1": [
     0.9863,
     -3.47
    ],
    "2": [
     1.0217,
     -121.93
    ],
    "3": [
     1.0,
     117.7
    ]
   },
   "miles": 0.72
  },
  "65": {
   "phases": {
    "1": [
     0.9856,
     -3.48
    ],
    "2": [
     1.0214,
     -121.89
    ],
    "3": [
     0.997,
     117.7
    ]
   },
   "miles": 0.8
  },
  "66": {
   "phases": {
    "1": [
     0.9858,
     -3.51
    ],
    "2": [
     1.0216,
     -121.87
    ],
    "3": [
     0.9955,
     117.7
    ]
   },
   "miles": 0.862
  },
  "18": {
   "phases": {
    "1": [
     0.9988,
     -2.29
    ],
    "2": [
     1.0319,
     -121.22
    ],
    "3": [
     1.0122,
     118.83
    ]
   },
   "miles": 0.384
  },
  "135": {
   "phases": {
    "1": [
     0.9988,
     -2.29
    ],
    "2": [
     1.0318,
     -121.23
    ],
    "3": [
     1.0122,
     118.83
    ]
   },
   "miles": 0.384
  },
  "35": {
   "phases": {
    "1": [
     0.996,
     -2.38
    ],
    "2": [
     1.0293,
     -121.31
    ],
    "3": [
     1.0112,
     118.77
    ]
   },
   "miles": 0.455
  },
  "36": {
   "phases": {
    "1": [
     0.9951,
     -2.4
    ],
    "2": [
     1.0288,
     -121.36
    ]
   },
   "miles": 0.578
  },
  "37": {
   "phases": {
    "1": [
     0.9943,
     -2.41
    ]
   },
   "miles": 0.635
  },
  "38": {
   "phases": {
    "2": [
     1.0282,
     -121.37
    ]
   },
   "miles": 0.625
  },
  "39": {
   "phases": {
    "2": [
     1.0278,
     -121.38
    ]
   },
   "miles": 0.687
  },
  "40": {
   "phases": {
    "1": [
     0.9945,
     -2.42
    ],
    "2": [
     1.0282,
     -121.36
    ],
    "3": [
     1.0101,
     118.72
    ]
   },
   "miles": 0.502
  },
  "41": {
   "phases": {
    "3": [
     1.0097,
     118.71
    ]
   },
   "miles": 0.564
  },
  "42": {
   "phases": {
    "1": [
     0.9929,
     -2.45
    ],
    "2": [
     1.027,
     -121.41
    ],
    "3": [
     1.0092,
     118.68
    ]
   },
   "miles": 0.549
  },
  "43": {
   "phases": {
    "2": [
     1.0257,
     -121.43
    ]
   },
   "miles": 0.644
  },
  "44": {
   "phases": {
    "1": [
     0.9918,
     -2.48
    ],
    "2": [
     1.0263,
     -121.44
    ],
    "3": [
     1.0084,
     118.65
    ]
   },
   "miles": 0.587
  },
  "45": {
   "phases": {
    "1": [
     0.9913,
     -2.49
    ]
   },
   "miles": 0.625
  },
  "46": {
   "phases": {
    "1": [
     0.9909,
     -2.5
    ]
   },
   "miles": 0.682
  },
  "47": {
   "phases": {
    "1": [
     0.9908,
     -2.5
    ],
    "2": [
     1.0253,
     -121.47
    ],
    "3": [
     1.0074,
     118.61
    ]
   },
   "miles": 0.635
  },
  "48": {
   "phases": {
    "1": [
     0.9905,
     -2.51
    ],
    "2": [
     1.025,
     -121.47
    ],
    "3": [
     1.0072,
     118.6
    ]
   },
   "miles": 0.663
  },
  "49": {
   "phases": {
    "1": [
     0.9905,
     -2.51
    ],
    "2": [
     1.0247,
     -121.48
    ],
    "3": [
     1.0071,
     118.58
    ]
   },
   "miles": 0.682
  },
  "50": {
   "phases": {
    "1": [
     0.9905,
     -2.52
    ],
    "2": [
     1.0247,
     -121.47
    ],
    "3": [
     1.0067,
     118.57
    ]
   },
   "miles": 0.729
  },
  "51": {
   "phases": {
    "1": [
     0.9903,
     -2.53
    ],
    "2": [
     1.0248,
     -121.47
    ],
    "3": [
     1.0067,
     118.58
    ]
   },
   "miles": 0.777
  },
  "151": {
   "phases": {
    "1": [
     0.9903,
     -2.53
    ],
    "2": [
     1.0248,
     -121.47
    ],
    "3": [
     1.0067,
     118.58
    ]
   },
   "miles": 0.871
  },
  "19": {
   "phases": {
    "1": [
     0.9975,
     -2.31
    ]
   },
   "miles": 0.431
  },
  "20": {
   "phases": {
    "1": [
     0.9967,
     -2.33
    ]
   },
   "miles": 0.493
  },
  "21": {
   "phases": {
    "1": [
     0.9983,
     -2.34
    ],
    "2": [
     1.032,
     -121.22
    ],
    "3": [
     1.0111,
     118.81
    ]
   },
   "miles": 0.441
  },
  "22": {
   "phases": {
    "2": [
     1.0305,
     -121.25
    ]
   },
   "miles": 0.54
  },
  "23": {
   "phases": {
    "1": [
     0.9979,
     -2.39
    ],
    "2": [
     1.0323,
     -121.2
    ],
    "3": [
     1.01,
     118.79
    ]
   },
   "miles": 0.488
  },
  "24": {
   "phases": {
    "3": [
     1.0085,
     118.77
    ]
   },
   "miles": 0.592
  },
  "25": {
   "phases": {
    "1": [
     0.9972,
     -2.45
    ],
    "2": [
     1.0328,
     -121.2
    ],
    "3": [
     1.0091,
     118.8
    ]
   },
   "miles": 0.54
  },
  "28": {
   "phases": {
    "1": [
     0.9968,
     -2.48
    ],
    "2": [
     1.033,
     -121.19
    ],
    "3": [
     1.0087,
     118.8
    ]
   },
   "miles": 0.578
  },
  "29": {
   "phases": {
    "1": [
     0.9967,
     -2.5
    ],
    "2": [
     1.0332,
     -121.19
    ],
    "3": [
     1.0083,
     118.79
    ]
   },
   "miles": 0.635
  },
  "30": {
   "phases": {
    "1": [
     0.9969,
     -2.5
    ],
    "2": [
     1.0331,
     -121.18
    ],
    "3": [
     1.0078,
     118.77
    ]
   },
   "miles": 0.701
  },
  "250": {
   "phases": {
    "1": [
     0.9969,
     -2.5
    ],
    "2": [
     1.0331,
     -121.18
    ],
    "3": [
     1.0078,
     118.77
    ]
   },
   "miles": 0.739
  },
  "RG3": {
   "phases": {
    "1": [
     0.9972,
     -2.45
    ],
    "3": [
     1.0028,
     118.8
    ]
   },
   "miles": 0.54
  },
  "26": {
   "phases": {
    "1": [
     0.997,
     -2.48
    ],
    "3": [
     1.0023,
     118.79
    ]
   },
   "miles": 0.606
  },
  "27": {
   "phases": {
    "1": [
     0.9966,
     -2.49
    ],
    "3": [
     1.0022,
     118.79
    ]
   },
   "miles": 0.659
  },
  "33": {
   "phases": {
    "1": [
     0.9953,
     -2.52
    ]
   },
   "miles": 0.753
  },
  "31": {
   "phases": {
    "3": [
     1.0017,
     118.77
    ]
   },
   "miles": 0.649
  },
  "32": {
   "phases": {
    "3": [
     1.0013,
     118.77
    ]
   },
   "miles": 0.706
  },
  "34": {
   "phases": {
    "3": [
     1.0187,
     118.88
    ]
   },
   "miles": 0.256
  },
  "15": {
   "phases": {
    "3": [
     1.0183,
     118.87
    ]
   },
   "miles": 0.275
  },
  "16": {
   "phases": {
    "3": [
     1.0173,
     118.85
    ]
   },
   "miles": 0.346
  },
  "17": {
   "phases": {
    "3": [
     1.0178,
     118.86
    ]
   },
   "miles": 0.341
  },
  "9": {
   "phases": {
    "1": [
     1.0144,
     -1.47
    ]
   },
   "miles": 0.213
  },
  "RG2": {
   "phases": {
    "1": [
     1.008,
     -1.47
    ]
   },
   "miles": 0.213
  },
  "14": {
   "phases": {
    "1": [
     1.0063,
     -1.5
    ]
   },
   "miles": 0.294
  },
  "10": {
   "phases": {
    "1": [
     1.006,
     -1.5
    ]
   },
   "miles": 0.341
  },
  "11": {
   "phases": {
    "1": [
     1.0057,
     -1.51
    ]
   },
   "miles": 0.341
  }
 },
 "regulators": [
  {
   "node": "150",
   "name": "RG1",
   "segment_to": "149",
   "model": "Phase A, 3 Phase Ganged Wye",
   "taps": {
    "1": 7
   }
  },
  {
   "node": "160",
   "name": "RG4",
   "segment_to": "67",
   "model": "Phase A & B & C, Wye",
   "taps": {
    "1": 8,
    "2": 1,
    "3": 5
   }
  },
  {
   "node": "25",
   "name": "RG3",
   "segment_to": "26",
   "model": "Phase A & C, Wye",
   "taps": {
    "1": 0,
    "3": -1
   }
  },
  {
   "node": "9",
   "name": "RG2",
   "segment_to": "14",
   "model": "Phase A, Wye",
   "taps": {
    "1": -1
   }
  }
 ]
}
