{
 "about": {
  "what": "published IEEE PES test feeder solution (voltage profile, regulator taps), read from the report in this folder",
  "source": "https://cmte.ieee.org/pes-testfeeders/resources/ (feeder13.zip)",
  "report": "IEEE 13 Node Test Feeder.doc",
  "report_sha256": "575fb84298bddec4d5066a9904251d9bdde9dcd8c49f34a0427302db288d05cd",
  "made_by": "scratch/phase4/make_published_reference.py",
  "reader": "Name: antiword.exe; Purpose: Display MS-Word files; Author: (C) 1998-2005 Adri van Os",
  "date": "2026-11-13",
  "units": "|V| in pu, angle in degrees (line-to-neutral), miles to source"
 },
 "feeder": "ieee13",
 "nodes": {
  "650": {
   "phases": {
    "1": [
     1.0,
     0.0
    ],
    "2": [
     1.0,
     -120.0
    ],
    "3": [
     1.0,
     120.0
    ]
   },
   "miles": 0.0
  },
  "RG60": {
   "phases": {
    "1": [
     1.0625,
     0.0
    ],
    "2": [
     1.05,
     -120.0
    ],
    "3": [
     1.0687,
     120.0
    ]
   },
   "miles": 0.0
  },
  "632": {
   "phases": {
    "1": [
     1.021,
     -2.49
    ],
    "2": [
     1.042,
     -121.72
    ],
    "3": [
     1.0174,
     117.83
    ]
   },
   "miles": 0.379
  },
  "633": {
   "phases": {
    "1": [
     1.018,
     -2.56
    ],
    "2": [
     1.0401,
     -121.77
    ],
    "3": [
     1.0148,
     117.82
    ]
   },
   "miles": 0.474
  },
  "XFXFM1": {
   "phases": {
    "1": [
     0.9941,
     -3.23
    ],
    "2": [
     1.0218,
     -122.22
    ],
    "3": [
     0.996,
     117.35
    ]
   },
   "miles": 0.474
  },
  "634": {
   "phases": {
    "1": [
     0.994,
     -3.23
    ],
    "2": [
     1.0218,
     -122.22
    ],
    "3": [
     0.996,
     117.34
    ]
   },
   "miles": 0.474
  },
  "645": {
   "phases": {
    "2": [
     1.0329,
     -121.9
    ],
    "3": [
     1.0155,
     117.86
    ]
   },
   "miles": 0.474
  },
  "646": {
   "phases": {
    "2": [
     1.0311,
     -121.98
    ],
    "3": [
     1.0134,
     117.9
    ]
   },
   "miles": 0.53
  },
  "671": {
   "phases": {
    "1": [
     0.99,
     -5.3
    ],
    "2": [
     1.0529,
     -122.34
    ],
    "3": [
     0.9778,
     116.02
    ]
   },
   "miles": 0.758
  },
  "680": {
   "phases": {
    "1": [
     0.99,
     -5.3
    ],
    "2": [
     1.0529,
     -122.34
    ],
    "3": [
     0.9778,
     116.02
    ]
   },
   "miles": 0.947
  },
  "684": {
   "phases": {
    "1": [
     0.9881,
     -5.32
    ],
    "3": [
     0.9758,
     115.92
    ]
   },
   "miles": 0.815
  },
  "611": {
   "phases": {
    "3": [
     0.9738,
     115.78
    ]
   },
   "miles": 0.871
  },
  "652": {
   "phases": {
    "1": [
     0.9825,
     -5.25
    ]
   },
   "miles": 0.966
  },
  "692": {
   "phases": {
    "1": [
     0.99,
     -5.31
    ],
    "2": [
     1.0529,
     -122.34
    ],
    "3": [
     0.9777,
     116.02
    ]
   },
   "miles": 0.852
  },
  "675": {
   "phases": {
    "1": [
     0.9835,
     -5.56
    ],
    "2": [
     1.0553,
     -122.52
    ],
    "3": [
     0.9758,
     116.03
    ]
   },
   "miles": 0.947
  }
 },
 "regulators": [
  {
   "node": "650",
   "name": "RG60",
   "segment_to": "632",
   "model": "Phase A & B & C, Wye",
   "taps": {
    "1": 10,
    "2": 8,
    "3": 11
   }
  }
 ]
}
